<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Example: Optimal Power Flow · ExaModels.jl</title><meta name="title" content="Example: Optimal Power Flow · ExaModels.jl"/><meta property="og:title" content="Example: Optimal Power Flow · ExaModels.jl"/><meta property="twitter:title" content="Example: Optimal Power Flow · ExaModels.jl"/><meta name="description" content="Documentation for ExaModels.jl."/><meta property="og:description" content="Documentation for ExaModels.jl."/><meta property="twitter:description" content="Documentation for ExaModels.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../assets/citations.css" rel="stylesheet" type="text/css"/><script src="../assets/documentercitations/citations-data.js"></script><script src="../assets/documentercitations/citations-hover.js"></script><script src="../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img src="../assets/logo.svg" alt="ExaModels.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">ExaModels.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Introduction</a></li><li><a class="tocitem" href="../simd/">Mathematical Abstraction</a></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Tutorial</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../guide/">Getting Started</a></li><li><a class="tocitem" href="../patterns/">Macro Behavior: Returning <code>core</code> from Functions</a></li><li><a class="tocitem" href="../recipe/">Model recipes: building once, instantiating with data</a></li><li><a class="tocitem" href="../constraint_augmentation/">Constraint Augmentation with <code>add_con!</code></a></li><li><a class="tocitem" href="../performance/">Performance Tips</a></li><li><a class="tocitem" href="../gpu/">CPU and GPU acceleration</a></li><li><a class="tocitem" href="../parameters/">Parameters</a></li><li><a class="tocitem" href="../develop/">Developing Extensions</a></li><li><a class="tocitem" href="../quad/">Example: Quadrotor</a></li><li><a class="tocitem" href="../distillation/">Example: Distillation Column</a></li><li class="is-active"><a class="tocitem" href>Example: Optimal Power Flow</a></li><li><a class="tocitem" href="../upgrade/">Upgrading from v0.9 to v0.10</a></li></ul></li><li><a class="tocitem" href="../oracle/">Oracle Constraints</a></li><li><a class="tocitem" href="../jump/">JuMP Interface (experimental)</a></li><li><a class="tocitem" href="../core/">API Manual</a></li><li><a class="tocitem" href="../ref/">References</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorial</a></li><li class="is-active"><a href>Example: Optimal Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Example: Optimal Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/madsuite-org/ExaModels.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/madsuite-org/ExaModels.jl/blob/main/docs/src/opf.jl" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="opf"><a class="docs-heading-anchor" href="#opf">Example: Optimal Power Flow</a><a id="opf-1"></a><a class="docs-heading-anchor-permalink" href="#opf" title="Permalink"></a></h1><pre><code class="language-julia hljs">using ExaModels

function parse_ac_power_data(filename)
    data = PowerModels.parse_file(filename)
    PowerModels.standardize_cost_terms!(data, order = 2)
    PowerModels.calc_thermal_limits!(data)
    ref = PowerModels.build_ref(data)[:it][:pm][:nw][0]

    arcdict = Dict(a =&gt; k for (k, a) in enumerate(ref[:arcs]))
    busdict = Dict(k =&gt; i for (i, (k, v)) in enumerate(ref[:bus]))
    gendict = Dict(k =&gt; i for (i, (k, v)) in enumerate(ref[:gen]))
    branchdict = Dict(k =&gt; i for (i, (k, v)) in enumerate(ref[:branch]))

    return (
        bus = [
            begin
                bus_loads = [ref[:load][l] for l in ref[:bus_loads][k]]
                bus_shunts = [ref[:shunt][s] for s in ref[:bus_shunts][k]]
                pd = sum(load[&quot;pd&quot;] for load in bus_loads; init = 0.0)
                gs = sum(shunt[&quot;gs&quot;] for shunt in bus_shunts; init = 0.0)
                qd = sum(load[&quot;qd&quot;] for load in bus_loads; init = 0.0)
                bs = sum(shunt[&quot;bs&quot;] for shunt in bus_shunts; init = 0.0)
                (i = busdict[k], pd = pd, gs = gs, qd = qd, bs = bs)
            end for (k, v) in ref[:bus]
        ],
        gen = [
            (
                i = gendict[k],
                cost1 = v[&quot;cost&quot;][1],
                cost2 = v[&quot;cost&quot;][2],
                cost3 = v[&quot;cost&quot;][3],
                bus = busdict[v[&quot;gen_bus&quot;]],
            ) for (k, v) in ref[:gen]
        ],
        arc = [
            (i = k, rate_a = ref[:branch][l][&quot;rate_a&quot;], bus = busdict[i]) for
            (k, (l, i, j)) in enumerate(ref[:arcs])
        ],
        branch = [
            begin
                f_idx = arcdict[i, branch[&quot;f_bus&quot;], branch[&quot;t_bus&quot;]]
                t_idx = arcdict[i, branch[&quot;t_bus&quot;], branch[&quot;f_bus&quot;]]
                g, b = PowerModels.calc_branch_y(branch)
                tr, ti = PowerModels.calc_branch_t(branch)
                ttm = tr^2 + ti^2
                g_fr = branch[&quot;g_fr&quot;]
                b_fr = branch[&quot;b_fr&quot;]
                g_to = branch[&quot;g_to&quot;]
                b_to = branch[&quot;b_to&quot;]
                c1 = (-g * tr - b * ti) / ttm
                c2 = (-b * tr + g * ti) / ttm
                c3 = (-g * tr + b * ti) / ttm
                c4 = (-b * tr - g * ti) / ttm
                c5 = (g + g_fr) / ttm
                c6 = (b + b_fr) / ttm
                c7 = (g + g_to)
                c8 = (b + b_to)
                (
                    i = branchdict[i],
                    j = 1,
                    f_idx = f_idx,
                    t_idx = t_idx,
                    f_bus = busdict[branch[&quot;f_bus&quot;]],
                    t_bus = busdict[branch[&quot;t_bus&quot;]],
                    c1 = c1,
                    c2 = c2,
                    c3 = c3,
                    c4 = c4,
                    c5 = c5,
                    c6 = c6,
                    c7 = c7,
                    c8 = c8,
                    rate_a_sq = branch[&quot;rate_a&quot;]^2,
                )
            end for (i, branch) in ref[:branch]
        ],
        ref_buses = [busdict[i] for (i, k) in ref[:ref_buses]],
        vmax = [v[&quot;vmax&quot;] for (k, v) in ref[:bus]],
        vmin = [v[&quot;vmin&quot;] for (k, v) in ref[:bus]],
        pmax = [v[&quot;pmax&quot;] for (k, v) in ref[:gen]],
        pmin = [v[&quot;pmin&quot;] for (k, v) in ref[:gen]],
        qmax = [v[&quot;qmax&quot;] for (k, v) in ref[:gen]],
        qmin = [v[&quot;qmin&quot;] for (k, v) in ref[:gen]],
        rate_a = [ref[:branch][l][&quot;rate_a&quot;] for (k, (l, i, j)) in enumerate(ref[:arcs])],
        angmax = [b[&quot;angmax&quot;] for (i, b) in ref[:branch]],
        angmin = [b[&quot;angmin&quot;] for (i, b) in ref[:branch]],
    )
end

convert_data(data::N, backend) where {names,N&lt;:NamedTuple{names}} =
    NamedTuple{names}(ExaModels.convert_array(d, backend) for d in data)

parse_ac_power_data(filename, backend) =
    convert_data(parse_ac_power_data(filename), backend)

function ac_power_model(filename; backend = nothing, T = Float64)

    data = parse_ac_power_data(filename, backend)

    w = ExaCore(T; backend = backend, concrete = Val(true))

    @add_var(w, va, length(data.bus);)

    @add_var(
        w,
        vm,
        length(data.bus);
        start = fill!(similar(data.bus, Float64), 1.0),
        lvar = data.vmin,
        uvar = data.vmax,
    )
    @add_var(w, pg, length(data.gen); lvar = data.pmin, uvar = data.pmax)

    @add_var(w, qg, length(data.gen); lvar = data.qmin, uvar = data.qmax)

    @add_var(w, p, length(data.arc); lvar = -data.rate_a, uvar = data.rate_a)

    @add_var(w, q, length(data.arc); lvar = -data.rate_a, uvar = data.rate_a)

    o = @add_obj(w, g.cost1 * pg[g.i]^2 + g.cost2 * pg[g.i] + g.cost3 for g in data.gen)

    @add_con(w, c1, va[i] for i in data.ref_buses)

    @add_con(
        w,
        c2,
        p[b.f_idx] - b.c5 * vm[b.f_bus]^2 -
        b.c3 * (vm[b.f_bus] * vm[b.t_bus] * cos(va[b.f_bus] - va[b.t_bus])) -
        b.c4 * (vm[b.f_bus] * vm[b.t_bus] * sin(va[b.f_bus] - va[b.t_bus])) for
        b in data.branch
    )

    @add_con(
        w,
        c3,
        q[b.f_idx] +
        b.c6 * vm[b.f_bus]^2 +
        b.c4 * (vm[b.f_bus] * vm[b.t_bus] * cos(va[b.f_bus] - va[b.t_bus])) -
        b.c3 * (vm[b.f_bus] * vm[b.t_bus] * sin(va[b.f_bus] - va[b.t_bus])) for
        b in data.branch
    )

    @add_con(
        w,
        c4,
        p[b.t_idx] - b.c7 * vm[b.t_bus]^2 -
        b.c1 * (vm[b.t_bus] * vm[b.f_bus] * cos(va[b.t_bus] - va[b.f_bus])) -
        b.c2 * (vm[b.t_bus] * vm[b.f_bus] * sin(va[b.t_bus] - va[b.f_bus])) for
        b in data.branch
    )

    @add_con(
        w,
        c5,
        q[b.t_idx] +
        b.c8 * vm[b.t_bus]^2 +
        b.c2 * (vm[b.t_bus] * vm[b.f_bus] * cos(va[b.t_bus] - va[b.f_bus])) -
        b.c1 * (vm[b.t_bus] * vm[b.f_bus] * sin(va[b.t_bus] - va[b.f_bus])) for
        b in data.branch
    )

    @add_con(
        w,
        c6,
        va[b.f_bus] - va[b.t_bus] for b in data.branch;
        lcon = data.angmin,
        ucon = data.angmax,
    )

    @add_con(
        w,
        c7,
        p[b.f_idx]^2 + q[b.f_idx]^2 - b.rate_a_sq for b in data.branch;
        lcon = fill!(similar(data.branch, T, length(data.branch)), -Inf),
    )
    @add_con(
        w,
        c8,
        p[b.t_idx]^2 + q[b.t_idx]^2 - b.rate_a_sq for b in data.branch;
        lcon = fill!(similar(data.branch, T, length(data.branch)), -Inf),
    )

    @add_con(w, c9, b.pd + b.gs * vm[b.i]^2 for b in data.bus)

    @add_con(w, c10, b.qd - b.bs * vm[b.i]^2 for b in data.bus)

    c11 = @add_con!(w, c9, a.bus =&gt; p[a.i] for a in data.arc)
    c12 = @add_con!(w, c10, a.bus =&gt; q[a.i] for a in data.arc)

    c13 = @add_con!(w, c9, g.bus =&gt; -pg[g.i] for g in data.gen)
    c14 = @add_con!(w, c10, g.bus =&gt; -qg[g.i] for g in data.gen)

    return ExaModel(w)

end</code></pre><pre><code class="nohighlight hljs">ac_power_model (generic function with 1 method)</code></pre><p>We first download the case file.</p><pre><code class="language-julia hljs">using Downloads

case = tempname() * &quot;.m&quot;

Downloads.download(
    &quot;https://raw.githubusercontent.com/power-grid-lib/pglib-opf/dc6be4b2f85ca0e776952ec22cbd4c22396ea5a3/pglib_opf_case3_lmbd.m&quot;,
    case,
)</code></pre><pre><code class="nohighlight hljs">&quot;/home/action-runner/shin-compute-000-5/tmp/jl_7eL2dc5OFc.m&quot;</code></pre><p>Then, we can model/solve the problem.</p><pre><code class="language-julia hljs">using PowerModels, ExaModels, NLPModelsIpopt

m = ac_power_model(case)
ipopt(m)</code></pre><pre><code class="nohighlight hljs">&quot;Execution stats: first-order stationary&quot;</code></pre><hr/><p><em>This page was generated using <a href="https://github.com/fredrikekre/Literate.jl">Literate.jl</a>.</em></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../distillation/">« Example: Distillation Column</a><a class="docs-footer-nextpage" href="../upgrade/">Upgrading from v0.9 to v0.10 »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 11:09">Wednesday 28 October 2026</span>. Using Julia version 1.13.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
